<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Modbus 常用功能验证与数据库解耦 · 2026-11-13</title><style>*{box-sizing:border-box}body{margin:0;background:#f2f6f8;color:#183044;font:16px/1.8 "Microsoft YaHei",system-ui,sans-serif}main{max-width:1140px;margin:auto;padding:32px 24px 60px}header,section{background:#fff;border:1px solid #dce5eb;border-radius:10px;padding:26px 30px;margin-bottom:20px}header{border-top:5px solid #087f8c}h1{font-size:30px;line-height:1.4}h2{font-size:22px;margin:0 0 14px}p{margin:10px 0}.meta,.note{font-size:14px;color:#526a7c}.callout{background:#eef8f4;padding:16px 20px;border-left:4px solid #228268}.limit{background:#fff7e7;border-left:4px solid #c58b2a;padding:16px 20px}.chain{padding:18px;background:#eef5fa;border-radius:8px;text-align:center}.cards{display:grid;grid-template-columns:repeat(3,1fr);gap:14px;margin:20px 0}.card{padding:16px;background:#edf7f8;border-radius:8px}.card strong{display:block;font-size:29px;color:#087f8c}.card span{font-size:14px}.scroll{overflow-x:auto}table{width:100%;border-collapse:collapse;font-size:14px}th,td{text-align:left;vertical-align:top;padding:11px 13px;border-bottom:1px solid #dde6ec}th{background:#edf4f7;white-space:nowrap}code{font:14px/1.6 Consolas,monospace;background:#edf2f6;padding:2px 4px;overflow-wrap:anywhere}pre{overflow:auto;background:#183044;color:#f0f7fb;padding:18px;border-radius:8px;line-height:1.6;font-size:13px}a{color:#086d9b;text-underline-offset:3px}nav{display:flex;flex-wrap:wrap;gap:10px 20px;margin-top:18px}li{margin:8px 0}@media(max-width:700px){main{padding:14px 10px}header,section{padding:20px 15px}h1{font-size:25px}.cards{grid-template-columns:1fr}th,td{padding:9px 8px}}@media print{body{background:#fff}main{padding:0;max-width:none}section{break-inside:avoid}nav{display:none}}</style></head><body><main>
<header><div class="meta">SCADA · 实际协议回环 · 北京时间 2026-11-13T18:25:44.055571+08:00</div><h1>Modbus 常用功能验证<br>与 C/S/T 数据库解耦</h1>
<p>常用 TCP/RTU 软件功能及 C/T 数据库交换验证通过。T 只提供 IEC104 与 Modbus TCP 转发；S 保留独立模拟库，C/T 共用业务库。</p>
<div class="callout"><strong>本轮实现：</strong>T 已取消对 C 写库 IPC 的依赖；命令直接提交数据库事务，C 独立读取与执行。Modbus 15/16 多点命令统一校验、整批提交或回滚。</div>
<nav><a href="#architecture">解耦方式</a><a href="#functions">正确性</a><a href="#latency">时延</a><a href="#efficiency">效率对比</a><a href="#limits">验证边界</a><a href="#evidence">证据与复现</a></nav></header>
<section id="architecture"><h2>独立收发，数据库交换</h2><div class="chain">现场设备 ⇄ C 采集 ⇄ scada.db ⇄ T 转发 ⇄ 远方系统<br>S 模拟器 ⇄ 独立 scdfe_s.db</div>
<p>C/T 通过四遥表交换状态与待处理命令，各自拥有连接、报文解析、超时及重连逻辑。T 不把报文或运行时对象交给 C，也不再访问 C 的命令 IPC。S 使用自己的配置和模拟数据，独立收发协议报文。</p>
<p>回环验收中，S 充当外部设备模拟端供 C 连接，以验证两端协议兼容；这条测试接线不构成生产组件间的内部调用依赖。测试只使用临时数据库与 127.0.0.1 随机端口。</p>
<p>T 写入 <code>value</code>、<code>cmd_time</code> 与待处理状态；C 发现后独立下发，更新 <code>cmd_handle_time</code> 及处理状态。C 停止时命令保存在数据库，不能据 T 的肯定应答宣称设备已执行。S 数据库路径保持不变，未合并到 C/T 业务库。</p>
<p>查询接口的 <code>confirmation_scope</code> / <code>command_confirmation_scope</code> 现在为 <code>database_commit</code>；<code>device_execution_confirmed</code> 仍为 null。Modbus 能力接口声明批量请求数据库写入原子性以及无需 C 进程在线。</p></section>
<section id="functions"><h2>常用功能与正确性</h2><div class="scroll"><table><thead><tr><th>项目</th><th>验证结果与范围</th></tr></thead><tbody><tr><td>四区读取 01/02/03/04</td><td>TCP 和 RTU 帧回环通过；线圈、离散输入、保持寄存器、输入寄存器；同点号多 RTU 隔离。</td></tr><tr><td>写入 05/06/15/16</td><td>T 接收后写共享库，C 自主读库下发，S 值更新；分别等待 S 接收及 C 回执，验证读取命令区。</td></tr><tr><td>站号 / MBAP / CRC</td><td>TCP 请求响应的事务标识符、协议标识 0、站号、功能码和长度匹配；RTU 抓取帧逐帧检查 CRC。</td></tr><tr><td>地址、类型、字序</td><td>完整链路验证 10001/30001/40001 到零基地址及 float32；分层回归覆盖有符号/无符号 16/32 位、四种字序、位/字节切片、取反。</td></tr><tr><td>异常响应</td><td>非法地址 02、T 写监视点 02、写半个 float32 03；闭锁、越限、已有待处理命令时 04，批量命令整批回滚。</td></tr><tr><td>超时 / 重连</td><td>回归验证 CRC 错误超时、无重发写入、关闭连接；完整 TCP 链路注入 S 停止/重启，C 自动恢复、T 数据更新。</td></tr><tr><td>连续轮询 / 批量读取</td><td>每种 TCP 负载 12 批、RTU 6 批变化；每种场景 30 次四区采集调用；500 寄存器逐点/分块交替各 8 次。</td></tr><tr><td>C/T 仅数据库交换</td><td>无 C 进程与 IPC 时，T 的 Modbus/IEC104 命令仍可保存；同槽并发只允许一条待处理命令。</td></tr><tr><td>C 启动后处理既有命令</td><td>真实 ChannelWorker + 测试传输适配器验证启动读取及回执；实际设备协议收发由独立完整回环验证。</td></tr></tbody></table></div>
<p><strong>修改后回归：84 项通过、224 个子用例通过</strong>，包含本轮数据库解耦测试、Modbus、T 运行时及相关 IEC104 兼容测试。能力接口与页面数据接口另有 4 项、7 个子用例通过；最终能力声明补充后又通过 1 项、3 个子用例。这些组有重叠，不合计为独立测试总数。</p>
<p>新增解耦测试实际启动 T 的 TCP/IEC104 服务，同时禁止构造 C 的 IPC 客户端，验证无 C 进程时仍可提交。多点请求的后一个点闭锁或越限时，前一个点的值、命令时刻及线上值均保持原状；两个并发提交者不能覆盖同点待处理命令。</p>
<p class="note">初轮测试曾在 S 已收命令、C 回执尚未提交时立即发送下一条同点命令，观察到异常码 04。其原因是命令槽仍待处理。本轮分别测量两个时刻，成功连续指令在上一条 C 回执完成后发出，未取消防覆盖校验。</p></section>
<section id="latency"><h2>实际链路时延</h2><div class="scroll"><table><thead><tr><th>指标（ms）</th><th>TCP 单通道 / 128 点</th><th>TCP 4通道 / 512 点</th><th>RTU 字节流 / 16点</th></tr></thead><tbody><tr><td>S提交→C写库中位数</td><td>162.466</td><td>83.941</td><td>380.914</td></tr><tr><td>S提交→T下游可见中位数</td><td>191.741</td><td>154.393</td><td>420.934</td></tr><tr><td>端到端 P95 / 最大值</td><td>251.611</td><td>178.017</td><td>466.208</td></tr><tr><td>C四区采集调用中位数</td><td>0.848</td><td>0.860</td><td>157.080</td></tr><tr><td>下游命令→S值变化中位数</td><td>23.054</td><td>29.733</td><td>119.353</td></tr><tr><td>下游命令→C完成回执中位数</td><td>130.245</td><td>141.665</td><td>256.440</td></tr><tr><td>S重启→C重连→T恢复</td><td>288.754</td><td>308.607</td><td>本轮未注入 RTU 断线</td></tr></tbody></table></div>
<p>TCP 每通道 64 遥测 + 64 遥信，RTU 字节流为 8 + 8 点；另含遥控/遥调命令点。S 数据库扫描、C 轮询、T 刷新均设 50 ms；C 批量写库等待间隔 100 ms、阈值 500 条；通信响应超时 500 ms。</p>
<p>状态时延从 S 数据库提交完成开始，至 C 写库或下游主站主动读到所有新值结束，观察间隔 5 ms。四区轮询测试在运行中的 C 主站上增加采集调用，包含连接锁等待；4 通道结果只测其中一个主站的每次调用。命令时延分别测 S 值更新和 C 回执落库。</p>
<p>TCP 两种负载各 12 批，RTU 6 批；四区采集各 30 次；命令为 4 / 16 / 4 次。小样本使用 nearest-rank P95，与最大值可能相同。4 通道触发 500 条批量阈值的机会更多，不能据此推断线性扩展或吞吐上限。</p>
<p class="note">正常运行阶段 C 错误计数为 0；TCP 主动停止 S 后，对应 C 通道记录一次预期通信失败并成功重连。RTU 数值仅代表 socket:// 回环及软件栈开销，不代表 19200 波特的物理串口性能。</p></section>
<section id="efficiency"><h2>连续寄存器分块读取效率</h2><div class="cards"><div class="card"><strong>500 → 4</strong><span>同样 500 个寄存器的请求次数</span></div><div class="card"><strong>90.57%</strong><span>请求及响应 ADU 字节减少</span></div><div class="card"><strong>98.78%</strong><span>完整读取中位时延下降</span></div></div><div class="scroll"><table><thead><tr><th>500 个保持寄存器读取</th><th>逐个读取</th><th>每次 125 个分块读取</th></tr></thead><tbody><tr><td>每轮请求数</td><td>500</td><td>4</td></tr><tr><td>每轮请求+响应 ADU 字节</td><td>11500</td><td>1084</td></tr><tr><td>完整读取中位数 / ms</td><td>83.445</td><td>1.021</td></tr><tr><td>P95 / ms</td><td>115.923</td><td>1.553</td></tr></tbody></table></div>
<p>同一个 TCP 连接、同样的 500 个连续保持寄存器，逐个与每次 125 个分块交替各执行 8 次，验证每轮返回值一致。ADU 字节不含 TCP/IP 与链路层开销。这是访问方式对比，不是历史版本与当前版本的整机性能对比。</p>
<p>实际项目需要在 call/data 映射中定义连续读取范围；跨地址空洞、不同功能码或不同站号不能直接套用此收益。运行时使用已配置的采集计划，本轮未把所有离散请求自动合并。</p></section>
<section id="limits"><h2>范围与尚未验证部分</h2><div class="limit"><strong>RTU 已验证真实帧和 CRC，尚未连接物理串口。</strong> S 使用生产 ModbusRtuServerService 的非内存模拟模式，C 使用 ModbusRtuMaster；socket:// 提供回环字节传输，RTU ADU 不含 MBAP。配置使用 19200、8E1，但波特率、校验位电气行为、总线静默间隔、RS485 仲裁及线路干扰未实测。</div>
<p>S/C/T 验收运行循环为线程，C 内部批量写库为独立进程；未测完整监督器及每个 T 通道独立 OS 进程时的 CPU/内存曲线。测试批数有限，未进行长时间稳定性、链路抖动、网络丢包及极限并发认证。</p>
<p>Modbus 基础寄存器模型不承载 IEC104 的质量位、COT 或时间标签。S 的状态字段变化不会自动变为协议质量标志，读取值也不能证明历史变化逐条留存。需要质量或时间透传时应明确另行配置寄存器映射。</p>
<p>批量命令原子性限于数据库受理；多个现场设备动作不构成分布式事务。写响应丢失不能证明设备未执行，控制命令不应盲目重发。单点仍只有一个待处理槽；批量请求若重复指向同一源点，会整批拒绝。</p></section>
<section id="evidence"><h2>复现、文件与环境</h2><p>库版本：{&#x27;pymodbus&#x27;: &#x27;3.16.1&#x27;, &#x27;pyModbusTCP&#x27;: &#x27;0.3.1&#x27;, &#x27;pyserial&#x27;: &#x27;3.5&#x27;}。工作目录 D:\codex\scada。无业务表结构变更。</p>
<pre>Set-Location D:\codex\scada
&amp; D:\anaconda3\python.exe tools/verify_modbus_pipeline.py
&amp; D:\anaconda3\python.exe -m pytest -q tests/test_database_command_exchange.py
&amp; D:\anaconda3\python.exe tools/build_modbus_acceptance_report.py</pre>
<ul><li><a href="../tools/verify_modbus_pipeline.py">协议回环和性能脚本</a>、<a href="../tests/test_database_command_exchange.py">数据库解耦及整批回滚测试</a>。</li>
<li><a href="../reports/modbus_common_acceptance_20261113/results.json">最终完整结果 JSON</a>，包含所有采样时延和报文计数。</li>
<li><a href="../reports/modbus_common_acceptance_20261113/wire-tcp-1ch.jsonl">单通道 TCP 报文</a>、<a href="../reports/modbus_common_acceptance_20261113/wire-tcp-4ch.jsonl">4 通道 TCP 报文</a>、<a href="../reports/modbus_common_acceptance_20261113/wire-rtu.jsonl">RTU 报文回调记录</a>。</li>
<li><a href="../reports/modbus_common_acceptance_20261113/regression_final.xml">84 项回归 JUnit</a>、<a href="../reports/modbus_common_acceptance_20261113/database_exchange.xml">解耦相关定向回归</a>、<a href="../reports/modbus_common_acceptance_20261113/api_regression.xml">API 回归</a>。</li>
<li><a href="../core/command_store.py">共用数据库命令事务</a>、<a href="../scdfe_t/trans.py">T 运行实现</a>、<a href="../scdfe_t/README.md">T 使用说明</a>。</li></ul>
<p class="note">初轮调试纠正了监听就绪判定、命令回执等待和 RTU 累积接收回调的解析方式；保留初轮结果供追溯。最终数据来自通过全部断言的一轮。RTU 原始回调包含重叠的累积缓冲区，脚本校验时按原生回调语义处理，不能直接拼接为线上字节总数。</p></section>
<footer class="note">单文件 HTML，样式和结果内嵌；可离线阅读。附加证据链接使用同一工作区文件。生产运行进程需要加载新版本后才采用新的数据库命令路径。</footer></main></body></html>